model bcbool
b = true;
c = false;
end bcbool
