// This is a single line comment in Modelica
// Modelica doesn't support multi-line comments as far as I know.
