model isConstReal
	constant Real z = -2.0 "Constant variable is negative 2";
end isConstReal
