model HelloWorld "Hello World";
end HelloWorld
