model isRealParam
	parameter Real x_start = 5.0 "The initial value of variable x";
end isConstReal
