model isReal
	Real x "Real variable"
	Real y "Another Real variable"
end isReal
